!-Generator IDFEditor 1.50
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    DoubleClear,             !- Construction Name
    Zn001:Wall003,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548000, 0, 2.5000,                !- X,Y,Z  1 {m}
    0.548000, 0, 0.5000,                !- X,Y,Z  2 {m}
    5.548000, 0, 0.5000,                !- X,Y,Z  3 {m}
    5.548000, 0, 2.5000;                !- X,Y,Z  4 {m}

Construction,
    Heavy Partitions,        !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    M05 200mm concrete block,!- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Medium Partitions,       !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Material,
    F06 EIFS finish,         !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    F09 Opaque spandrel glass,  !- Name
    Smooth,                  !- Roughness
    0.0064,                  !- Thickness {m}
    0.99,                    !- Conductivity {W/m-K}
    2528,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    F10 25mm stone,          !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    F11 Wood siding,         !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1170;                    !- Specific Heat {J/kg-K}

Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    F14 Slate or tile,       !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    F15 Wood shingles,       !- Name
    VeryRough,               !- Roughness
    0.0064,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    F17 Carpet,              !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    F18 Terrazzo,            !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G03 13mm fiberboard sheathing,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    G04 13mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    G06 50mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    G07 100mm wood,          !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I03 75mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I04 89mm batt insulation,!- Name
    VeryRough,               !- Roughness
    0.0894,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    I05 154mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.1544,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    I06 244mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.2438,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M02 150mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M03 200mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    464,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M04 300mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.71,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    M06 300mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    M07 150mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M08 200mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.26,                    !- Conductivity {W/m-K}
    464,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M09 300mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    M12 150mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    M13 200mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    M14a 100mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M14 150mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M16 300mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M17 50mm lightweight concrete roof ballast,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Asbestos-cement board - 3.2mm,  !- Name
    Smooth,                  !- Roughness
    0.0032,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Asbestos-cement board - 6.4mm,  !- Name
    Smooth,                  !- Roughness
    0.0064,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Gypsum or plaster board - 9.5mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0095,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Gypsum or plaster board - 2.7mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0027,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Gypsum or plaster board - 5.9mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0059,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 6.4mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0064,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 9.5mm,  !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 15.9mm,  !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood or wood panels - 19.0mm,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Sheathing - regular density - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Sheathing - regular density - 19.8mm,  !- Name
    Smooth,                  !- Roughness
    0.0198,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Sheathing intermediate density - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Nail-base sheathing - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Shingle backer - 9.5mm,  !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Shingle backer - 7.9mm,  !- Name
    Smooth,                  !- Roughness
    0.0079,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Sound deadening board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    Tile and lay-in panels - plain or acoustic - 12.7mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    Tile and lay-in panels - plain or acoustic - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    Laminated paperboard,    !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Homogeneous board from repulped paper,  !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1170;                    !- Specific Heat {J/kg-K}

Material,
    Hardboard Medium density,!- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.105,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Hardboard High density - service-tempered grade and service grade,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.82,                    !- Conductivity {W/m-K}
    880,                     !- Density {kg/m3}
    1340;                    !- Specific Heat {J/kg-K}

Material,
    Hardboard High density - standard-tempered grade,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.144,                   !- Conductivity {W/m-K}
    1010,                    !- Density {kg/m3}
    1340;                    !- Specific Heat {J/kg-K}

Material,
    Particleboard Low density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.102,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Particleboard Medium density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.135,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Particleboard High density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Particleboard Underlayment - 15.9mm,  !- Name
    MediumRough,             !- Roughness
    0.0159,                  !- Thickness {m}
    0.311,                   !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Waferboard,              !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.091,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Wood subfloor - 19mm,    !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular glass - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular glass - 50mm,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular glass - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Glass fiber - organic bonded - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Glass fiber - organic bonded - 50mm,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Glass fiber - organic bonded - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded perlite - organic bonded - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded rubber (rigid) - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - extruded (smooth skin surface) (CFC-12 exp.),  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - extruded (smooth skin surface) (HCFC-142b exp.),  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 16kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 20kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 24kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 28 k6/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    28,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 32 kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular polyurethane/polyisocyanuratei (CFC11 exp.) (unfaced),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular polyisocyanuratei (CFC-11 exp.) (gaspermeable facers),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular polyisocyanuratej (CFC-11 exp.) (gasimpermeable facers),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 2400 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.34,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.185,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 2080 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.02,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1760 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.78,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.675,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1440 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.57,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.48,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1120 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.405,                   !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Quartzitic and sandstone - 2880 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    10.4,                    !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Quartzitic and sandstone - 2560 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    6.2,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Quartzitic and sandstone - 2240 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    3.5,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Quartzitic and sandstone - 1920 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2880 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    4.3,                     !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2560 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    3.2,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2240 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 1920 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 1600 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2240 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2080 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.45,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 2240 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.14,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.79,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Gypsum-fiber concrete (87.5% gypsum - 12.5% wood chips) - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.785,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.535,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 960 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 800 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.265,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.21,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 480 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 320 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.75,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.44,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1120 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 960 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 320 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2080 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.45,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.14,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.79,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Gypsum-fiber concrete (87.5% gypsum - 12.5% wood chips) - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.785,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.535,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 960 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 800 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.265,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.21,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 480 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 320 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.75,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.44,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1120 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 960 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 320 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Hardwood - 12.9mm,       !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Hardwood - 19mm,         !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Hardwood - 25mm,         !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Oak - 25mm,              !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Birch - 25mm,            !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.172,                   !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Maple - 25mm,            !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.164,                   !- Conductivity {W/m-K}
    671,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Ash - 25mm,              !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.159,                   !- Conductivity {W/m-K}
    642,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Softwood - 12.9mm,       !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Softwood - 19mm,         !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Softwood - 25mm,         !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Southern Pine - 25mm,    !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.153,                   !- Conductivity {W/m-K}
    615,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Douglas Fir-Larch - 25mm,!- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.141,                   !- Conductivity {W/m-K}
    559,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Southern Cypress - 25mm, !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.131,                   !- Conductivity {W/m-K}
    508,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Hem-Fir - Spruce-Pine-Fir - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.119,                   !- Conductivity {W/m-K}
    447,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    West Coast Woods - Cedars - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.114,                   !- Conductivity {W/m-K}
    425,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    California Redwood - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.113,                   !- Conductivity {W/m-K}
    420,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Limestone Aggregrate: 200mm - 16.3 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Limestone Aggregrate: 200mm - 16.3 kg - 2 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Limestone Aggregrate: 300mm - 25 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Limestone Aggregrate: 300mm - 25 kg - 2 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Sand and Gravel Aggregrate: 22.7 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - molded EPS (beads) filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - molded EPS inserts in cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - molded EPS (beads) filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - UF foam filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - molded EPS inserts in cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material:NoMass,
    Vaporpermeable felt,     !- Name
    Rough,                   !- Roughness
    0.011;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Vaporseal - 2 layers of mopped 0.73 kg/m2 felt,  !- Name
    Rough,                   !- Roughness
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Vaporseal - plastic film,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Carpet and fibrous pad,  !- Name
    Rough,                   !- Roughness
    0.37;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Carpet and rubber pad,   !- Name
    Rough,                   !- Roughness
    0.22;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Cork tile - 3.2mm,       !- Name
    MediumRough,             !- Roughness
    0.049;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Terrazzo - 25mm,         !- Name
    Rough,                   !- Roughness
    0.014;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Tile: asphalt - linoleum - vinyl - rubber,  !- Name
    MediumSmooth,            !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Tile: vinyl asbestos,    !- Name
    VeryRough,               !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Wood - hardwood finish - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 75-100mm 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    1.94;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 90mm -6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    2.29;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 90mm - 19-26 kg/m3,  !- Name
    Rough,                   !- Roughness
    2.63;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 140-165mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.32;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 140mm - 10-26 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.67;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 150-190mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.91;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 210-250mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    5.34;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 250-330mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    6.77;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Acoustical tile - 12.7mm,!- Name
    MediumSmooth,            !- Roughness
    0.22;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Acoustical tile - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.33;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 95-130mm,  !- Name
    VeryRough,               !- Roughness
    1.94;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 170-220mm,  !- Name
    VeryRough,               !- Roughness
    3.35;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 190-250mm,  !- Name
    VeryRough,               !- Roughness
    3.87;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 260-350mm,  !- Name
    VeryRough,               !- Roughness
    5.28;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 90mm (closed sidewall application),  !- Name
    VeryRough,               !- Roughness
    2.3;                     !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Asbestos-cement shingles,!- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Asphalt roll roofing,    !- Name
    VeryRough,               !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Asphalt shingles,        !- Name
    VeryRough,               !- Roughness
    0.077;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Built-up roofing - 10mm, !- Name
    VeryRough,               !- Roughness
    0.058;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Slate - 13mm,            !- Name
    VeryRough,               !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Wood shingles - plain and plastic film faced,  !- Name
    VeryRough,               !- Roughness
    0.166;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Cement Plaster: Sand aggregate - 10mm,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Cement Plaster: Sand aggregate - 20mm,  !- Name
    Smooth,                  !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum plaster: Lightweight aggregate - 13mm,  !- Name
    Smooth,                  !- Roughness
    0.056;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum plaster: Lightweight aggregate - 16mm,  !- Name
    Smooth,                  !- Roughness
    0.066;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum plaster: Lightweight aggregate on metal lath - 19mm,  !- Name
    Smooth,                  !- Roughness
    0.083;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Perlite aggregate plaster: Sand aggregate - 13mm,  !- Name
    Smooth,                  !- Roughness
    0.016;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Perlite aggregate plaster: Sand aggregate - 16mm,  !- Name
    Smooth,                  !- Roughness
    0.019;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Perlite aggregate plaster: Sand aggregate on metal lath - 19mm,  !- Name
    Smooth,                  !- Roughness
    0.023;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 1 cell deep - 75mm,  !- Name
    MediumSmooth,            !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 1 cell deep - 100mm,  !- Name
    MediumSmooth,            !- Roughness
    0.2;                     !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 2 cells deep - 150mm,  !- Name
    MediumSmooth,            !- Roughness
    0.27;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 2 cells deep - 200mm,  !- Name
    MediumSmooth,            !- Roughness
    0.33;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 2 cells deep - 250mm,  !- Name
    MediumSmooth,            !- Roughness
    0.39;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 3 cells deep - 300mm,  !- Name
    MediumSmooth,            !- Roughness
    0.44;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum partition tile 75 by 300 by 760mm - solid,  !- Name
    MediumRough,             !- Roughness
    0.222;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum partition tile 75 by 300 by 760mm - 4 cells,  !- Name
    MediumRough,             !- Roughness
    0.238;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum partition tile 100 by 300 by 760mm - 3 cells,  !- Name
    MediumRough,             !- Roughness
    0.294;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Shingles: Asbestos-cement,  !- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Shingles: Wood 400mm - 190-mm exposure,  !- Name
    MediumRough,             !- Roughness
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Shingles: Wood -double 400mm - 300-mm exposure,  !- Name
    MediumRough,             !- Roughness
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Shingles: Wood - plus insul. backer board,  !- Name
    MediumRough,             !- Roughness
    0.25;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Asbestos-cement 6.4mm,  !- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Asphalt roll,    !- Name
    VeryRough,               !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Asphalt insulating,  !- Name
    VeryRough,               !- Roughness
    0.26;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Hardboard 11mm,  !- Name
    MediumSmooth,            !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Wood - drop 20 by 200mm,  !- Name
    Rough,                   !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Wood - bevel 13 by 200mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Wood - bevel 19 by 250mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Wood - plywood 9.5mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.1;                     !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Hollow-backed,   !- Name
    Smooth,                  !- Roughness
    0.11;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Insulating-board backed 9.5mm nominal,  !- Name
    Smooth,                  !- Roughness
    0.32;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Insulating-board backed 9.5mm nominal - foil backed,  !- Name
    Smooth,                  !- Roughness
    0.52;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Architectural (soda-lime float) glass,  !- Name
    Smooth,                  !- Roughness
    0.018;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Construction,
    R13WALL,                 !- Name
    M01 100mm brick,         !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01a 19mm gypsum board;  !- Layer 4

Construction,
    FLOOR,                   !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M14a 100mm heavyweight concrete;  !- Layer 3

Construction,
    ROOF31,                  !- Name
    M14a 100mm heavyweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Tbulb,                   !- Name
    Environment,             !- Actuated Component Unique Name
    Weather Data,            !- Actuated Component Type
    Outdoor Dry Bulb,        !- Actuated Component Control Type
    Tbulb,                   !- FMU Variable Name
    20;                      !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    Tdew,                    !- Name
    Environment,             !- Actuated Component Unique Name
    Weather Data,            !- Actuated Component Type
    Outdoor Dew Point,       !- Actuated Component Control Type
    Tdew,                    !- FMU Variable Name
    20;                      !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
    RH,                      !- Name
    Environment,             !- Actuated Component Unique Name
    Weather Data,            !- Actuated Component Type
    Outdoor Relative Humidity,  !- Actuated Component Control Type
    RH,                      !- FMU Variable Name
    50;                      !- Initial Value

People,
    RoomPeople,              !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    FMU_Peo_ZoneOne,         !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Sch Act,                 !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

OtherEquipment,
    OthEqu_ZoneOne,          !- Name
    None,                    !- Fuel Type
    ZONE ONE,                !- Zone or ZoneList Name
    FMU_OthEqu_ZoneOne,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    Tamb;                    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    ZONE ONE,                !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    TRooMea;                 !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    FMU_Peo_ZoneOne,         !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Peo,                     !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    FMU_OthEqu_ZoneOne,      !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Q,                       !- FMU Variable Name
    0;                       !- Initial Value

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

ScheduleTypeLimits,
    Cont Sch,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Disc Sch,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

Schedule:Day:Hourly,
    Day Sch Act,             !- Name
    Any Number,              !- Schedule Type Limits Name
    130,                     !- Hour 1
    130,                     !- Hour 2
    130,                     !- Hour 3
    130,                     !- Hour 4
    130,                     !- Hour 5
    130,                     !- Hour 6
    130,                     !- Hour 7
    130,                     !- Hour 8
    130,                     !- Hour 9
    130,                     !- Hour 10
    130,                     !- Hour 11
    130,                     !- Hour 12
    130,                     !- Hour 13
    130,                     !- Hour 14
    130,                     !- Hour 15
    130,                     !- Hour 16
    130,                     !- Hour 17
    130,                     !- Hour 18
    130,                     !- Hour 19
    130,                     !- Hour 20
    130,                     !- Hour 21
    130,                     !- Hour 22
    130,                     !- Hour 23
    130;                     !- Hour 24

Schedule:Week:Daily,
    Wee Sch Act,             !- Name
    Day Sch Act,             !- Sunday Schedule:Day Name
    Day Sch Act,             !- Monday Schedule:Day Name
    Day Sch Act,             !- Tuesday Schedule:Day Name
    Day Sch Act,             !- Wednesday Schedule:Day Name
    Day Sch Act,             !- Thursday Schedule:Day Name
    Day Sch Act,             !- Friday Schedule:Day Name
    Day Sch Act,             !- Saturday Schedule:Day Name
    Day Sch Act,             !- Holiday Schedule:Day Name
    Day Sch Act,             !- SummerDesignDay Schedule:Day Name
    Day Sch Act,             !- WinterDesignDay Schedule:Day Name
    Day Sch Act,             !- CustomDay1 Schedule:Day Name
    Day Sch Act;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Sch Act,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Wee Sch Act,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

ScheduleTypeLimits,
    Any Number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

Construction:WindowDataFile,
    DoubleClear,             !- Name
    .\Window5DataFile.dat;   !- File Name

!1ZoneUncontrolled_win_2.idf
! Basic file description:  Basic test for EnergyPlus.  Resistive Walls.  Regular (no ground contact) floor.
!                          Regular roof.  1 Window (X 2 multiplier)
!
! Highlights:              Illustrates use of Window5DataFile.dat for Windows; Multiplier for Windows
!
!
! Simulation Location/Run: Denver Stapleton Intl Arpt CO USA WMO=724690, 2 design days, 1 run period,
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Denver, CO
!
! Design Days:             Denver Stapleton Intl Arpt CO USA Annual Heating 99%, MaxDB=-16°C
!                          Denver Stapleton Intl Arpt CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=15.6°C
!
! Run Period (Weather File): Full Annual Simulation, DENVER_STAPLETON_CO_USA_WMO_724690
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building: Fictional 1 zone building with resistive walls.
!
!           The building is oriented due north.
!
! Floor Area:        232.25 m2
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,15.24,0)                 (15.24,15.24,0)
!              _____________________________
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |____[=Win X 2=]______________|
!
!          (0,0,0)                      (15.24,0,0)
!
! Internal gains description:     NA
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Equipment:                      None
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              NA (no schedules)
! Solar Distribution:             MinimalShadowing
!
! HVAC:                           NA
!
! Zonal Equipment:                NA
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf), Meter File
! Timestep or Hourly Variables:   Hourly and Daily
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None
Version,9.2;
Timestep,6;

Building,
    Simple One Zone w Windows,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.004,                   !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

HeatBalanceAlgorithm,ConductionTransferFunction;
SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

Site:Location,
    Turin,                   !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

Material:NoMass,
    R13LAYER,                !- Name
    Rough,                   !- Roughness
    2.290965,                !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

Material:NoMass,
    R31LAYER,                !- Name
    Rough,                   !- Roughness
    5.456,                   !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Site:GroundTemperature:BuildingSurface,18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96;

Zone,
    ZONE ONE,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 4.572000,                     !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    15.24000, 0, 0,                     !- X,Y,Z  3 {m}
    15.24000, 0, 4.572000;              !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    DoubleClear,             !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548000, 0, 2.5000,                !- X,Y,Z  1 {m}
    0.548000, 0, 0.5000,                !- X,Y,Z  2 {m}
    5.548000, 0, 0.5000,                !- X,Y,Z  3 {m}
    5.548000, 0, 2.5000;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000, 0, 4.572000,              !- X,Y,Z  1 {m}
    15.24000, 0, 0,                     !- X,Y,Z  2 {m}
    15.24000, 15.24000, 0,              !- X,Y,Z  3 {m}
    15.24000, 15.24000, 4.572000;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000, 15.24000, 4.572000,       !- X,Y,Z  1 {m}
    15.24000, 15.24000, 0,              !- X,Y,Z  2 {m}
    0, 15.24000, 0,                     !- X,Y,Z  3 {m}
    0, 15.24000, 4.572000;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 15.24000, 4.572000,              !- X,Y,Z  1 {m}
    0, 15.24000, 0,                     !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.572000;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000, 0.000000, 0.0,            !- X,Y,Z  1 {m}
    0.000000, 0.000000, 0.0,            !- X,Y,Z  2 {m}
    0.000000, 15.24000, 0.0,            !- X,Y,Z  3 {m}
    15.24000, 15.24000, 0.0;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000, 15.24000, 4.572,          !- X,Y,Z  1 {m}
    0.000000, 0.000000, 4.572,          !- X,Y,Z  2 {m}
    15.24000, 0.000000, 4.572,          !- X,Y,Z  3 {m}
    15.24000, 15.24000, 4.572;          !- X,Y,Z  4 {m}

Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
Output:Variable,*,Zone Mean Air Temperature,timestep;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,timestep;
Output:Variable,ZN001:WALL001,Surface Outside Face Incident Solar Radiation Rate per Area,timestep;
Output:Variable,ZN001:WALL001,Surface Outside Face Sunlit Fraction,timestep;
Output:Variable,ZN001:WALL001,Surface Inside Face Temperature,timestep;
Output:Variable,ZN001:WALL001,Surface Outside Face Temperature,timestep;
Output:Variable,ZN001:WALL001:WIN001,Surface Outside Face Incident Solar Radiation Rate per Area,timestep;
Output:Variable,ZN001:WALL001:WIN001,Surface Outside Face Sunlit Fraction,timestep;
Output:Variable,ZN001:WALL001:WIN001,Surface Window Transmitted Solar Radiation Rate,timestep;
Output:Variable,ZN001:WALL001:WIN001,Surface Inside Face Temperature,timestep;
Output:Variable,ZN001:WALL001:WIN001,Surface Outside Face Temperature,timestep;
! Multiplier 2 causes a new window definition.
Output:Variable,ZN001:WALL001:WIN001:2,Surface Outside Face Incident Solar Radiation Rate per Area,timestep;
Output:Variable,ZN001:WALL001:WIN001:2,Surface Outside Face Sunlit Fraction,timestep;
Output:Variable,ZN001:WALL001:WIN001:2,Surface Window Transmitted Solar Radiation Rate,timestep;
Output:Variable,ZN001:WALL001:WIN001:2,Surface Inside Face Temperature,timestep;
Output:Variable,ZN001:WALL001:WIN001:2,Surface Outside Face Temperature,timestep;
Output:VariableDictionary,Regular;
Output:Surfaces:Drawing,dxf:wireframe;
Output:Surfaces:List,details;
Output:Constructions,Constructions;
Output:Meter:MeterFileOnly,EnergyTransfer:Building,hourly;
Output:Meter:MeterFileOnly,EnergyTransfer:Facility,hourly;

OutputControl:Table:Style,
    HTML;                    !- Column Separator

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

